# Задание для Modbus Devices: 4vrs → Samsung-ESP32-MQTT-Modbus

## Цель и границы

Добавить новое устройство производителя **4vrs**, модель **Samsung-ESP32-MQTT-Modbus**,
в существующий проект Modbus Devices для Home Assistant. Использовать архитектуру,
схему описаний, локализацию и соглашения самого Modbus Devices; данный документ
задаёт протокольный контракт, а не выдуманный формат его конфигурационных файлов.

Репозиторий устройства: https://github.com/dk-1983/Samsung-ESP32-MQTT-Modbus

Базовая прошивка: **0.4.2**, карта регистров: **0.3.0** (адреса не изменились в 0.4.x).
Контракт сверен с исходниками коммита **1bdbae7**, включая `bridge.h`, `extended.h`,
`protocol.h`, `samsung_uart.cpp` и `samsung-s3.yaml`.

Это собственный UART–Modbus/MQTT контроллер 4vrs на ESP32-S3 N16R8. Кондиционер
Samsung подключён через UART штатного Wi-Fi-модуля, D0-профиль; сам кондиционер
не является Modbus slave. Испытательный внутренний блок — **AR24BSFCMWKNER**.
Облако Samsung не требуется. MQTT и Modbus независимы; для этого Device MQTT не нужен.

Не создавать устройство под именем заводского MIM-B19N: у нас своя полная карта.
Совпадающие функции размещены по карте Samsung MIM-B19N/B19NT, дополнительные —
после всего диапазона 48 внутренних блоков. Не переносить адреса Haier YCJ-A002.
Не создавать заглушки сущностей для функций других Samsung-систем. Все функции
нашего контроллера включить в описание; экспериментальные обозначить честно,
сохранить доступ к ним и к исходным данным, не выдавая их за проверенные измерения.

## Подключение и адресация

| Параметр | Значение |
|---|---|
| Modbus TCP | Порт 502, адрес контроллера настраивается пользователем |
| Адрес текущего стенда | 10.0.0.15; не зашивать его в шаблон устройства |
| Modbus RTU | 9600 бод по умолчанию, 8 бит, Even, 1 стоп-бит |
| Возможные скорости RTU | 9600, 19200, 38400, 57600, 115200 |
| Slave / unit ID | По умолчанию 1, настройка 1–247; используется и для TCP |
| Чтение | FC03 holding или FC04 input — одинаковая карта чтения |
| Запись | FC06 одного holding-регистра, FC16 нескольких |
| Coils | Нет: FC01/05/15 возвращают exception 01 |
| Настройка транспортов | `http://<IP>/modbus`, независимые checkbox RTU/TCP |

Транспорты по умолчанию выключены, включаются владельцем. Текущий выбор на стенде
не считать константой. С прошивки 0.4.2 UART включён при каждой загрузке; локальный
выключатель UART остаётся. В 0.4.0–0.4.1 требовалось включать UART после перезапуска.
Сохранение MQTT-настроек в 0.4.2 перезагружает плату, что кратковременно прерывает Modbus.

**Все адреса далее — десятичные, zero-based PDU. Ничего не прибавлять.**
Например, адрес 52 передаётся как 52 (0x0034). В интерфейсе с one-based нотацией
он может называться 53 или 40053. Не передавать 40053 в PDU.
IU0 фиксирован и не зависит от unit ID. Формула заводского диапазона:
`50 + 50*IU + offset`, IU=0..47. Его конец — 2449; расширения начинаются с 2450.

## Основные регистры и сущности

Один регистр = 16 бит. По сети старший байт идёт первым. Все слова unsigned,
если явно не указан signed int16.

| PDU | Доступ | Тип / масштаб | Назначение |
|---:|---|---|---|
| 50 | R | uint16 enum | Связь: 0 — нет полного свежего состояния; 7 — готов; 11 — есть известные поля, но полный набор не свежий |
| 51 | R | uint16 | Тип блока: 65535 / FFFF, неизвестен; не использовать как модель или идентификатор |
| 52 | R/W | uint16 enum | Питание: 0 выкл., 1 вкл. |
| 53 | R/W | uint16 enum | Режим: 0 auto, 1 cool, 2 dry, 3 fan_only, 4 heat |
| 54 | R/W | uint16 enum | Заводская скорость: 0 auto, 1 low, 2 medium, 3 high; для основной сущности предпочтительнее 2486 |
| 55 | R/W | uint16 bool | Вертикальное качание: 0 выкл., 1 вкл.; запись сохраняет горизонтальное |
| 57 | W | uint16 action | Сброс напоминания фильтра: записать 1; 0 — ничего не делать |
| 58 | R/W | uint16 ×0.1 °C | Заданная температура: 160..300, только кратные 10, то есть 16..30 °C шагом 1 °C |
| 59 | R | int16 ×0.1 °C | Температура помещения, сначала преобразовать two's complement в signed |
| 2484 | R/W | uint16 enum | Полное качание: 0 off, 1 vertical, 2 horizontal, 3 both |
| 2485 | R/W | uint16 enum | Preset: 0 none, 1 boost, 2 sleep, 3 quiet, 4 legacy smart, 5 legacy soft cool, 6/7/8 legacy wind 1/2/3 |
| 2486 | R/W | uint16 enum | Полная скорость UART: 1 low, 2 medium, 3 high, 4 auto, 5 turbo |
| 2487 | R/W | uint16 bool | Quiet: 1 включает preset=3; 0 снимает quiet, но сохраняет другой активный preset |

При Turbo чтение 54 возвращает **exception 0B**, не 5. Поэтому не включать 54
в обязательный общий блок климатических данных. У 54 и 2486 **разные коды Auto**.
56 не назначен; 57 нельзя читать. Запрос 52..59 целиком не работает.

Рекомендуемая основная сущность `climate`:

- power 52 + mode 53 формируют hvac_mode; если power=0, отображать off независимо от 53;
- target_temperature = 58 / 10; current_temperature = signed(59) / 10;
- fan_mode читать и писать через 2486, включая turbo;
- swing_mode через 2484; preset_mode через 2485;
- quiet при необходимости отдельным switch 2487, он связан с preset, а не независим от него.

Для `turn_off` записать 52=0. Для `turn_on` записать 52=1, сохраняя текущий режим.
При выборе рабочего HVAC-режима из off следует включить питание и выбрать режим:
**FC16, старт 52, два значения [1, mode]**. Так это одна UART-команда. Одна запись
53 меняет режим, но **не включает питание**. Если проект умеет только FC06, две
команды отправлять последовательно, дождавшись окончания первой.

Дополнительный switch вертикального качания использует 55. Для отдельного
горизонтального switch отдельного адреса нет: свежий 2484, затем read-modify-write
`(old & 1) | (on ? 2 : 0)`. Не терять другую ось; предпочтительнее единый swing select.
Если основной climate не поддерживает пользовательские presets, добавить select,
а не терять режимы 4..8. Не записывать 2485 и 2487 одним запросом — это одно поле.
Не дублировать основные органы управления множеством включённых по умолчанию сущностей.

## Подтверждение команд и доступность

Modbus-положительный ответ — команда принята, **не доказательство выполнения**.
Не переключать отображаемое состояние оптимистично. Состояние получается от AC.
Ответ UART на запись тоже не равен фактическому изменению состояния.

- Свежесть чтения отдельного поля — менее 30 секунд.
- Для записи требуется UART включён, отсутствие pending-команды и свежие основные
  поля/затрагиваемые поля менее 10 секунд.
- Основные поля CORE: питание, уставка, режим, скорость. Температура комнаты,
  качание и preset могут отсутствовать отдельно; наличие CORE не гарантирует их.
- Основной UART-опрос идёт примерно каждые 5 секунд. Modbus читает кэш, не запускает
  немедленный UART-опрос каждого запрошенного регистра.
- Pending-команда завершается по обратной связи либо через 10 секунд таймаутом.
- Общий UART ресурс один: команды Modbus, MQTT и веб-пульта могут конфликтовать по busy.

В интеграции сделать последовательную очередь записей. После записи проверять
результат и целевые поля; не считать старое result=2 подтверждением новой команды.
Нет отдельного Modbus transaction ID для UART-команды: при нескольких управляющих
клиентах подтверждение имеет ограничения. Не повторять автоматически кнопки сброса.

| Exception | Значение | Поведение интеграции |
|---|---|---|
| 01 | Неподдерживаемая функция | Исправить FC, не повторять бесконечно |
| 02 | Неназначенный адрес / запрещённый доступ | Исправить адрес или разбить диапазон |
| 03 | Недопустимое значение/пакет | Не округлять и не повторять без изменения |
| 06 | Busy, UART выключен или передача сейчас невозможна | Ограниченный отложенный повтор обычной команды; проверить 2480 |
| 0B | Нет свежего/представимого состояния | Поле unknown/unavailable; не подставлять ноль |

0B у одной экспериментальной сущности не должно делать весь Device недоступным.
Сохранение последнего значения возможно только с пометкой недостоверности, а не
как актуальное измерение. При отсутствии свежего CORE климат не считать готовым.
При потере TCP/RTU делать недоступным устройство; диагностика 50/2479 позволяет
отличить ответ контроллера от свежей связи с кондиционером.

Особенность совместимости: неверные значения 52–55 подтверждаются и игнорируются
(UART-команда не отправляется). Проверять диапазоны на стороне UI обязательно.
Неверная уставка 58, включая дробный шаг, возвращает 03.

## Диагностические регистры

| PDU | Значение |
|---:|---|
| 2475 | Возраст последнего core status frame в секундах, saturate 65535; 65535 также «никогда» |
| 2476 | Младшее слово счётчика core status frames |
| 2477 | Старшее слово счётчика; total = reg2476 + (reg2477 << 16) |
| 2478 | Последний результат основной команды: 0 idle, 1 pending, 2 confirmed, 3 timeout/unconfirmed, 4 cancelled |
| 2479 | Биты: 0 CORE fresh, 1 RTU enabled, 2 TCP enabled, 3 UART TX enabled |
| 2480 | UART TX enabled 0/1, только чтение |
| 2481 | Результат extended: 0..4 как выше, 5 acknowledged/unverified action |
| 2482 | Последний extended index 0..24; 255 если не было |
| 2483 | Размер каталога: 25 |

2475 — возраст кадра, не гарантия свежести всех его полей. Счётчик 32-битный,
порядок слов **low, high**, не обычный high, low. В пределах слова порядок байт
стандартный Modbus. 2480 нельзя использовать как Modbus-switch с записью.
Включение extended polling тоже не имеет Modbus-регистра.

## Полный расширенный каталог

Однобайтовый регистр `2450 + index` читается только при свежем значении длиной
ровно один байт. Иначе 0B. Для многобайтовых ответов использовать raw-блок ниже.
У всех строк есть raw-обратная связь, но это не обещание, что конкретная модель
вернёт значение. Названия legacy взяты из разобранного UART-протокола.

| Index | PDU | UART group/id hex | Назначение | Разрешённая запись (десятичные коды) |
|---:|---:|---|---|---|
| 0 | 2450 | 12/73 | Sleep flag legacy | 0 enabled, 255 disabled |
| 1 | 2451 | 13/32 | Auto clean | 34 enabled, 35 disabled |
| 2 | 2452 | 13/75 | Ionizer SPI legacy | 15 enabled, 240 disabled |
| 3 | 2453 | 13/40 | Energy setting raw | 0..255, шаг 1; единицы не установлены |
| 4 | 2454 | 13/44 | Reset filter reminder | Только 0; action |
| 5 | 2455 | 14/E9 | Filter interval legacy | 0..4; UI-метки 0/180/300/500/700, единицы не подтверждены |
| 6 | 2456 | 14/E8 | Reset usage counters | Только 1; action |
| 7 | 2457 | 12/74 | Beep raw | Нет |
| 8 | 2458 | 12/F7 | Error bytes | Нет |
| 9 | 2459 | 13/76 | Outdoor temperature raw | Нет |
| 10 | 2460 | 13/77 | Cooling capability raw | Нет |
| 11 | 2461 | 13/78 | Heating capability raw | Нет |
| 12 | 2462 | 14/32 | Power raw | Нет |
| 13 | 2463 | 14/E0 | Energy raw | Нет |
| 14 | 2464 | 14/E4 | Runtime raw | Нет |
| 15 | 2465 | 14/E6 | Filter usage raw | Нет |
| 16 | 2466 | 14/F6 | Main version | Нет |
| 17 | 2467 | 14/F4 | Panel version | Нет |
| 18 | 2468 | 14/F3 | Outdoor version | Нет |
| 19 | 2469 | 14/F5 | Model code | Нет |
| 20 | 2470 | 14/39 | Option code | Нет |
| 21 | 2471 | 12/01 | Control enable raw | Нет |
| 22 | 2472 | 14/37 | WiFi status raw | Нет |
| 23 | 2473 | 14/38 | Internet status raw | Нет |
| 24 | 2474 | 12/63 | Airflow direction legacy | 18,33,49,65,81,97,113,129,130,146,162,178,194 |

Для 2474 метки текущего веб-пульта по порядку: Off, Indirect, Direct, Center,
Wide, Left, Right, Long, Legacy vertical 82, Vertical, Horizontal, Both, Fixed.
Это экспериментальный raw select. Для обычного swing использовать **2484**:
на испытательном блоке остановка качания проверена через raw C2=194;
legacy Off=18 не заменяет проверенное выключение через нормализованный регистр.

Кнопка фильтра: либо заводской action **57=1**, либо raw action **2454=0**,
не обе команды. 57 не имеет читаемого состояния. Чтение raw 2454 при наличии
байта не означает, что сброс выполнен. Результат 2481=5 означает только ACK
действия без доказанного сброса счётчика/напоминания.

Рекомендуемые сущности расширения: selects/switches для 2450/2451/2452,
number raw 2453, select 2455, buttons сброса фильтра и usage, select 2474,
диагностические raw-сенсоры всех 25 элементов. Не присваивать неподтверждённые
единицы W, kWh, °C, часы и HA device_class/state_class исходным байтам.
FE/FC/FF — реальные байты ответа; не трактовать автоматически как «нет ошибки»,
отрицательную температуру или unsupported.

## Raw-блоки 2500–2949

Для каждого index 0..24 начало `B = 2500 + 18*index`:

| Offset | Содержимое |
|---:|---|
| 0 | Длина полезных данных, до 32 байт |
| 1..16 | По два исходных байта в слове, первый байт в старших 8 битах |
| 17 | Возраст в секундах, saturate 65535; неизвестное значение тоже 65535 |

Например, index 8 (ошибки): B=2644, данные 2645..2660, возраст 2661.
Index 24: B=2932, данные 2933..2948, возраст 2949.
Декодирование: для каждого слова `[word >> 8, word & 255]`, обрезать массив по длине.
Не менять порядок слов, не декодировать версии/модель как число или ASCII без проверки.

Возраст читается даже при устаревших/неизвестных данных. Остальные слова такого
блока возвращают 0B при устаревании; весь групповой запрос тогда тоже завершается
ошибкой. Для надёжной диагностики читать возраст отдельно от payload. Не опрашивать
все 450 слов одним диапазоном и не объединять разные raw-блоки в обязательный запрос.

**Extended status polling по умолчанию выключен даже в 0.4.2.** В веб-пульте
его можно включить локально; есть кнопка разового чтения extended. Modbus не включает
опрос автоматически. При включении каталог обходится по одному элементу с интервалом
не менее 800 мс, с приоритетом core/служебных обменов, поэтому отдельные значения
могут устаревать. Это ожидаемая причина 0B, а не повод скрывать весь Device.

## Опрос и запись: рекомендуемая организация

Интервалы ниже — рекомендации для интеграции, не новые требования прошивки:

- Основные независимые чтения раз в 5 секунд: 50..53, 58..59, 2486.
- 2484, 2485, 2487 читать отдельно, чтобы отсутствие одного поля не срывало остальные.
- Диагностика 2475..2483 — безопасный сплошной диапазон из 9 слов, раз в 5–10 секунд.
- 54/55 — опциональные совместимые сущности; не ставить 54 в обязательный polling.
- Extended — отдельные запросы, обычно 15–30 секунд; raw payload лучше по требованию.
- Между запросами не менее 10 мс; последовательная очередь удобнее параллельной.
- После записи можно временно опрашивать её результат раз в секунду в течение 10–12 с.

FC16 максимум 8 слов. Вся последовательность сначала валидируется, затем
отправляется одна UART-команда. Нельзя смешивать core и extended, несколько extended,
или разные адреса одного и того же нормализованного поля. FC16 — только непрерывные
адреса: нельзя передать «разреженную» карту. Для расширений предпочтителен FC06.
Пакет 2484..2487 неверен, поскольку preset 2485 и quiet 2487 оба меняют PRESET.

Неназначенные 56, 60.., 2488..2499 и прочие пробелы не заполнять нулями.
Регистр 69..71 заводского адаптера относится к ERV, не нашему fan_only;
78 — quiet гидромодуля, для нашего quiet использовать 2487.
Не использовать заводские MessageSet 6000/7000: наш контракт их не реализует.

## Проверки реализации в Modbus Devices

1. Правильная регистрация производителя/модели и выбор TCP либо RTU средствами проекта.
2. Адреса без off-by-one; unit ID независим от IU0; FC03/04/06/16, никаких coils.
3. 58=240 отображается как 24 °C; установка 24 °C пишет 240; шаг 1 °C.
4. Signed room: слово 0xFFCE превращается в -5.0 °C, не 6548.6 °C.
5. HVAC off зависит от power; выход из off выбирает power+mode, а не только mode.
6. Turbo через 2486=5; ошибка 54 не отключает остальные сущности.
7. Качание обеих осей и quiet сохраняют незатрагиваемое состояние.
8. 0B не превращается в 0; 06 обрабатывается без бесконечного потока команд.
9. Нет оптимистичного подтверждения на Modbus ACK; pending/timeout видны корректно.
10. Counter low=0x5678, high=0x1234 → 0x12345678; raw 0x1234 → байты 12 34.
11. Кнопки действий не повторяются автоматически и не изображаются как постоянный switch.
12. При выключенном extended polling основные функции доступны, raw-сущности могут быть unknown.
13. При перезапуске ESP32 интеграция восстанавливается без ручного переустройства.

Сначала использовать имеющиеся в Modbus Devices тесты/фикстуры с имитацией регистров.
Не менять прошивку Samsung и карту ради удобства шаблона. Если формат интеграции не
умеет объединённую запись power+mode или частичную доступность, явно описать ограничение
и реализовать безопасную последовательность средствами проекта.

## Что уже проверено, а что предстоит

На реальном кондиционере подтверждены включение/выключение, скорости Low/Medium/High/Turbo,
качание обеих осей. В 0.4.x проверены web-настройки, ответы Modbus TCP, GitHub OTA
0.4.0→0.4.1. В 0.4.2 проверены автоматическая перезагрузка после сохранения MQTT,
сохранение настроек, восстановление MQTT, автоматический UART и свежая обратная связь.
Хост-тесты покрывают карту, преобразования, очередь/подтверждение, свежесть и парсер.

Полный сценарий будущего Device Modbus Devices, физический RTU и все экспериментальные
extended-функции ещё требуют проверки. Для стендовых управляющих тестов владелец ранее
разрешил вентиляцию; не переключать автономно на охлаждение или обогрев.

## Источники истины для разработчика

- [bridge.h — адреса, преобразования, ошибки, запись](../components/samsung_uart/bridge.h)
- [extended.h — каталог и allowlist](../components/samsung_uart/extended.h)
- [protocol.h — состояние и подтверждение](../components/samsung_uart/protocol.h)
- [samsung_uart.cpp — опрос и UART](../components/samsung_uart/samsung_uart.cpp)
- [samsung-s3.yaml — названия и значения UI](../samsung-s3.yaml)
- [Карта Modbus](MODBUS.md), [каталог функций](FUNCTIONS_RU.md)

При расхождении старых документов и текущего кода ориентироваться на указанную
версию исходников. Упоминания monitor-only на старте относятся к старым версиям:
для 0.4.2 владелец явно выбрал включение UART всегда. Прошивка 0.4.2 установлена
локально на стенд; наличие исходников в main не означает наличие публичного OTA-релиза
с тем же номером. Опубликованный на момент передачи предрелиз — v0.4.1.
